# 什么是热电阻？如何使用？

------

热电阻是常用的测温传感器，与热电偶相比热电阻用于测量较低温度值。测温原理为：热电阻的阻值随温度的变化而改变。大多数金属的电阻值都随温度变化而变化，但作为测温用的热电阻其电阻温度系数大而稳定，电阻率大，电阻与温度呈较好的线性关系，在整个测温范围内具有稳定的物理和化学性质，价格便宜。目前，应用比较广泛的热电阻材料是铂和铜。

## 1 常用热电阻及结构

### 1.1 铂电阻

将直径为0.02 - 0.07mm的铂丝绕成中空线圈，再将其封装在保护外壳内，就构成了铂电阻。为了实现铂电阻的自动化生产，也有采用丝网印刷方法生产铂电阻，货采用直空镀膜方法生产铂电阻的。

铂金属易于提纯，在氧化介质及高温下的物理、化学性能极其稳定，并有良好的工艺性，因此铂电阻作为感温元件具有示值稳定、测量准确度高等优点。按IEC标准，其使用温度范围为-200℃ - 850℃。除于广泛用于高精度的工业测温外，铂电阻还用作温度标准，按国际温标ITS-1990规定，在-259.3467℃ - 961.78℃ 以铂电阻温度计作为基准器。

铂电阻阻值Rt与温度t之间的关系可以近似用以下公式表示：

在0℃ - 850 ℃范围内，为：
$$
R_t = R_0(1+At+B^2t)
$$
在-200℃ - 0℃范围内，为：
$$
R_t =R_0[(1+At+B^2t)+C(t-100)t^3]
$$
式中：Rt、R0为温度分别为t℃与0℃时铂电阻的电阻值；t为被测温度（℃）；A、B、C为由实验测得的铂电阻温度系数，其表达式为：
$$
A = 3.96847 \times 10^{-3}/^{\circ}C
$$

$$
B = -5.0847 \times 10^{-7} /^{\circ}C
$$

$$
C = -4.22 \times 10^{-12}/^{\circ}C
$$

铂电阻的精度与铂的提纯度有关，通常用百度电阻比W(100) = R100/R0表示。R100、R0分别表示在100℃和0℃时铂电阻的电阻值。目前，我国统一设计的工业用标准铂电阻，其百度电阻比W(100)>=1.391，电阻值R0为100Ω的铂电阻为Pt100，是最为常用的热电阻。

### 1.2 铜电阻

由于铂是贵重金属，在一些测量精度要求不高且温度较低的场合，可采用铜电阻进行测温，其测温范围为-50 - 150℃。由于铜电阻的电阻率低、体积大、热惯性大，在100℃以上时易氧化，不适宜在腐蚀性介质或高温下工作。

## 2 热电阻测量电路

热电阻电路的基本测量原理为给测量线路通入恒压源或恒流源后，测量热电阻两端的电压值，以此计算被测温度值。热电阻测量电路的引线方式有两线制、三线制和四线制。由于热电阻的阻值较小，因此两线制中强线的电阻对测量影响大，主要用于测温精度不高的场合。三线制可以减小热电阻与测量仪表之间连接线的电阻因环境温度变化所引起的测量误差；四线制可以完全消除引线电阻对测量的影响，主要用于高精度温度检测。目前，工业热电阻测温常采用的是三线制或四线制。下面详细介绍三线制与四线制的测量原理。

2.1 三线制电桥测量电路原理

三线制电桥测量电路如图1所示。其中R1为热电阻，r1、r2、r3为引线电阻，R1、R2为两只桥臂电阻，一般取R1 = R2，R3为调整电桥的精密电阻。由于毫伏表M的内阻很大，故流过r3的电流很小，r3上的压降可以忽略不计，因此M的读数可认为等于电桥的不平衡输出。若使r1=r2，测量之前，先通过调整R3使电桥输出为零，即电桥平衡。也就是UA = UB，则R3=R1。这样，桥臂的引线电阻r1和r2相当于分别串入R1和R3中。由电路分析可知，正常工作时，电桥的不平衡输出电压UAB基本上与Rt的变化量成正比，引线电阻对该电压的影响非常小。

2.2 四线制测量电路

四线制测量电路如图2所示，其中R1为热电阻，r1、r2、r3为引线电阻。由电路分析可知，电压表测得的电压
$$
E_M=(I_M - I_V)R_t+I_V(r_2+r+3)
$$
由于I_V很小，近似为0，则
$$
E_M \approx	I_M R_t
$$
可知，在四线制测量电路中，引线电阻r1 - r4将不引起测量误差，即电压表的值可认为是热电阻上的压降，据此可计算出微小的温度变化。

![屏幕快照 2017-10-03 下午12.14.16](http://ttss.oss-cn-beijing.aliyuncs.com/2017-10-03-041442.jpg)

图1 三线制测量线路（左图）、四线制没量线路（右图）



